{
  "schema_version": 1,
  "source": "bcu_ems_modbus_requirements.md",
  "source_revision": "V1.3 / 2026-04-29",
  "address_policy": {
    "rack_control": [
      "0x0401-0x0800",
      "0x0900-0x0901"
    ],
    "rack_control_exception": "0x0900/0x0901 are control time-sync points"
  },
  "points": [
    {
      "display_name": "功能安全告警详细故障",
      "key": "functional_safety_warn",
      "source_key": "functional_safety_warn",
      "description": "Functional Safety Warn",
      "definition": "0-Normal, 1-Fault",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0010",
      "address": 16,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": [
        {
          "bit": 12,
          "key": "functional_safety_warn_sample_chip_fault",
          "description": "functional_safety_warn.sample_chip_fault"
        }
      ]
    },
    {
      "display_name": "严重告警",
      "key": "extern_critical_alarm",
      "source_key": "extern_critical_alarm",
      "description": "Extern Critical Alarm",
      "definition": "0-Normal, 1-Fault",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0012",
      "address": 18,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": [
        {
          "bit": 0,
          "key": "extern_critical_alarm_rack_vol_high",
          "description": "extern_critical_alarm.Rack Vol High"
        },
        {
          "bit": 1,
          "key": "extern_critical_alarm_rack_vol_low",
          "description": "extern_critical_alarm.Rack Vol Low"
        },
        {
          "bit": 2,
          "key": "extern_critical_alarm_cell_vol_high",
          "description": "extern_critical_alarm.Cell Vol High"
        },
        {
          "bit": 3,
          "key": "extern_critical_alarm_chg_dsg_cell_vol_low",
          "description": "extern_critical_alarm.Chg dsg cell Vol Low"
        },
        {
          "bit": 4,
          "key": "extern_critical_alarm_dischargecurrent_high",
          "description": "extern_critical_alarm.DischargeCurrent High"
        },
        {
          "bit": 5,
          "key": "extern_critical_alarm_charge_current_high",
          "description": "extern_critical_alarm.Charge Current High"
        },
        {
          "bit": 6,
          "key": "extern_critical_alarm_system_temp_high",
          "description": "extern_critical_alarm.system temp High"
        },
        {
          "bit": 7,
          "key": "extern_critical_alarm_system_chg_temp_low",
          "description": "extern_critical_alarm.system chg temp Low"
        },
        {
          "bit": 10,
          "key": "extern_critical_alarm_ins_low",
          "description": "extern_critical_alarm.Ins Low"
        },
        {
          "bit": 12,
          "key": "extern_critical_alarm_battery_rank_busbar_temp_high",
          "description": "extern_critical_alarm.Battery Rank Busbar Temp High"
        },
        {
          "bit": 13,
          "key": "extern_critical_alarm_cell_vol_diff_high",
          "description": "extern_critical_alarm.Cell Vol Diff High"
        },
        {
          "bit": 14,
          "key": "extern_critical_alarm_cell_temp_diff_high",
          "description": "extern_critical_alarm.Cell Temp Diff High"
        }
      ]
    },
    {
      "display_name": "告警",
      "key": "extern_alarm",
      "source_key": "extern_alarm",
      "description": "Extern Alarm",
      "definition": "0-Normal, 1-alarm",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0013",
      "address": 19,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": [
        {
          "bit": 0,
          "key": "extern_alarm_rack_vol_high",
          "description": "extern_alarm.Rack Vol High"
        },
        {
          "bit": 1,
          "key": "extern_alarm_rack_vol_low",
          "description": "extern_alarm.Rack Vol Low"
        },
        {
          "bit": 2,
          "key": "extern_alarm_cell_vol_high",
          "description": "extern_alarm.Cell Vol High"
        },
        {
          "bit": 3,
          "key": "extern_alarm_chg_dsg_cell_vol_low",
          "description": "extern_alarm.Chg dsg cell Vol Low"
        },
        {
          "bit": 4,
          "key": "extern_alarm_discharge_current_high",
          "description": "extern_alarm.Discharge Current High"
        },
        {
          "bit": 5,
          "key": "extern_alarm_charge_current_high",
          "description": "extern_alarm.Charge Current High"
        },
        {
          "bit": 6,
          "key": "extern_alarm_system_temp_high",
          "description": "extern_alarm.system temp High"
        },
        {
          "bit": 7,
          "key": "extern_alarm_system_chg_temp_low",
          "description": "extern_alarm.system chg temp Low"
        },
        {
          "bit": 10,
          "key": "extern_alarm_ins_low",
          "description": "extern_alarm.Ins Low"
        },
        {
          "bit": 12,
          "key": "extern_alarm_battery_rank_busbar_temp_high",
          "description": "extern_alarm.Battery Rank Busbar Temp High"
        },
        {
          "bit": 13,
          "key": "extern_alarm_cell_vol_diff",
          "description": "extern_alarm.Cell Vol Diff"
        },
        {
          "bit": 14,
          "key": "extern_alarm_cell_temp_diff",
          "description": "extern_alarm.Cell Temp Diff"
        }
      ]
    },
    {
      "display_name": "预警",
      "key": "extern_warn",
      "source_key": "extern_warn",
      "description": "Extern Warning",
      "definition": "0-Normal, 1-preAlarm",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0014",
      "address": 20,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": [
        {
          "bit": 0,
          "key": "extern_warn_rack_vol_high",
          "description": "extern_warn.Rack Vol High"
        },
        {
          "bit": 1,
          "key": "extern_warn_rack_vol_low",
          "description": "extern_warn.Rack Vol Low"
        },
        {
          "bit": 2,
          "key": "extern_warn_cell_vol_high",
          "description": "extern_warn.Cell Vol High"
        },
        {
          "bit": 3,
          "key": "extern_warn_chg_dsg_cell_vol_low",
          "description": "extern_warn.Chg dsg cell Vol Low"
        },
        {
          "bit": 4,
          "key": "extern_warn_discharge_current_high",
          "description": "extern_warn.Discharge Current High"
        },
        {
          "bit": 5,
          "key": "extern_warn_charge_current_high",
          "description": "extern_warn.Charge Current High"
        },
        {
          "bit": 6,
          "key": "extern_warn_system_temp_high",
          "description": "extern_warn.system temp High"
        },
        {
          "bit": 7,
          "key": "extern_warn_system_chg_temp_low",
          "description": "extern_warn.system chg temp Low"
        },
        {
          "bit": 10,
          "key": "extern_warn_ins_low",
          "description": "extern_warn.Ins Low"
        },
        {
          "bit": 12,
          "key": "extern_warn_battery_rank_busbar_temp_high",
          "description": "extern_warn.Battery Rank Busbar Temp High"
        },
        {
          "bit": 13,
          "key": "extern_warn_cell_vol_diff",
          "description": "extern_warn.Cell Vol Diff"
        },
        {
          "bit": 14,
          "key": "extern_warn_cell_temp_diff",
          "description": "extern_warn.Cell Temp Diff"
        }
      ]
    },
    {
      "display_name": "严重告警II",
      "key": "extern_critical_alarm_2",
      "source_key": "extern_critical_alarm",
      "description": "Extern Critical Alarm",
      "definition": "0-Normal, 1-Fault",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0015",
      "address": 21,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": [
        {
          "bit": 1,
          "key": "extern_critical_alarm2_pack_vol_over_high",
          "description": "extern_critical_alarm2.pack_vol_over_high"
        },
        {
          "bit": 2,
          "key": "extern_critical_alarm2_pack_vol_over_low",
          "description": "extern_critical_alarm2.pack_vol_over_low"
        },
        {
          "bit": 4,
          "key": "extern_critical_alarm2_pack_vol_diff_over_high",
          "description": "extern_critical_alarm2.pack_vol_diff_over_high"
        },
        {
          "bit": 5,
          "key": "extern_critical_alarm2_chg_power_over_high",
          "description": "extern_critical_alarm2.chg_power_over_high"
        },
        {
          "bit": 6,
          "key": "extern_critical_alarm2_dsg_power_over_high",
          "description": "extern_critical_alarm2.dsg_power_over_high"
        },
        {
          "bit": 7,
          "key": "extern_critical_alarm2_soh_over_low",
          "description": "extern_critical_alarm2.Soh_over_low"
        },
        {
          "bit": 9,
          "key": "extern_critical_alarm2_system_idle_cell_low",
          "description": "extern_critical_alarm2.System idle cell low"
        },
        {
          "bit": 10,
          "key": "extern_critical_alarm2_system_dsg_and_idle_temp_low",
          "description": "extern_critical_alarm2.System dsg and idle temp low"
        },
        {
          "bit": 11,
          "key": "extern_critical_alarm2_reserve_11",
          "description": "extern_critical_alarm2.reserve"
        },
        {
          "bit": 12,
          "key": "extern_critical_alarm2_reserve_12",
          "description": "extern_critical_alarm2.reserve"
        },
        {
          "bit": 13,
          "key": "extern_critical_alarm2_reserve_13",
          "description": "extern_critical_alarm2.reserve"
        },
        {
          "bit": 14,
          "key": "extern_critical_alarm2_reserve_14",
          "description": "extern_critical_alarm2.reserve"
        },
        {
          "bit": 15,
          "key": "extern_critical_alarm2_reserve_15",
          "description": "extern_critical_alarm2.reserve"
        }
      ]
    },
    {
      "display_name": "告警II",
      "key": "extern_alarm_2",
      "source_key": "extern_alarm",
      "description": "Extern Alarm",
      "definition": "0-Normal, 1-Alarm",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0016",
      "address": 22,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": [
        {
          "bit": 1,
          "key": "extern_alarm2_pack_vol_over_high",
          "description": "extern_alarm2.pack_vol_over_high"
        },
        {
          "bit": 2,
          "key": "extern_alarm2_pack_vol_over_low",
          "description": "extern_alarm2.pack_vol_over_low"
        },
        {
          "bit": 4,
          "key": "extern_alarm2_pack_vol_diff_over_high",
          "description": "extern_alarm2.pack_vol_diff_over_high"
        },
        {
          "bit": 5,
          "key": "extern_alarm2_chg_power_over_high",
          "description": "extern_alarm2.chg_power_over_high"
        },
        {
          "bit": 6,
          "key": "extern_alarm2_dsg_power_over_high",
          "description": "extern_alarm2.dsg_power_over_high"
        },
        {
          "bit": 9,
          "key": "extern_alarm2_system_idle_cell_low",
          "description": "extern_alarm2.System idle cell low"
        },
        {
          "bit": 10,
          "key": "extern_alarm2_system_dsg_and_idle_temp_low",
          "description": "extern_alarm2.System dsg and idle temp low"
        },
        {
          "bit": 11,
          "key": "extern_alarm2_reserve_11",
          "description": "extern_alarm2.reserve"
        },
        {
          "bit": 12,
          "key": "extern_alarm2_reserve_12",
          "description": "extern_alarm2.reserve"
        },
        {
          "bit": 13,
          "key": "extern_alarm2_reserve_13",
          "description": "extern_alarm2.reserve"
        },
        {
          "bit": 14,
          "key": "extern_alarm2_reserve_14",
          "description": "extern_alarm2.reserve"
        },
        {
          "bit": 15,
          "key": "extern_alarm2_reserve_15",
          "description": "extern_alarm2.reserve"
        }
      ]
    },
    {
      "display_name": "预警II",
      "key": "extern_warn_2",
      "source_key": "extern_warn",
      "description": "Extern Warning",
      "definition": "0-Normal, 1-PreAlarm",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0017",
      "address": 23,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": [
        {
          "bit": 1,
          "key": "extern_warn2_pack_vol_over_high",
          "description": "extern_warn2.pack_vol_over_high"
        },
        {
          "bit": 2,
          "key": "extern_warn2_pack_vol_over_low",
          "description": "extern_warn2.pack_vol_over_low"
        },
        {
          "bit": 4,
          "key": "extern_warn2_pack_vol_diff_over_high",
          "description": "extern_warn2.pack_vol_diff_over_high"
        },
        {
          "bit": 5,
          "key": "extern_warn2_chg_power_over_high",
          "description": "extern_warn2.chg_power_over_high"
        },
        {
          "bit": 6,
          "key": "extern_warn2_dsg_power_over_high",
          "description": "extern_warn2.dsg_power_over_high"
        },
        {
          "bit": 9,
          "key": "extern_warn2_system_idle_cell_low",
          "description": "extern_warn2.System idle cell low"
        },
        {
          "bit": 10,
          "key": "extern_warn2_system_dsg_and_idle_temp_low",
          "description": "extern_warn2.System dsg and idle temp low"
        },
        {
          "bit": 11,
          "key": "extern_warn2_reserve_11",
          "description": "extern_warn2.reserve"
        },
        {
          "bit": 12,
          "key": "extern_warn2_reserve_12",
          "description": "extern_warn2.reserve"
        },
        {
          "bit": 13,
          "key": "extern_warn2_reserve_13",
          "description": "extern_warn2.reserve"
        },
        {
          "bit": 14,
          "key": "extern_warn2_reserve_14",
          "description": "extern_warn2.reserve"
        },
        {
          "bit": 15,
          "key": "extern_warn2_reserve_15",
          "description": "extern_warn2.reserve"
        }
      ]
    },
    {
      "display_name": "预上电阶段",
      "key": "pre_power_stage",
      "source_key": "pre_power_stage",
      "description": "Pre-Powering Stage",
      "definition": "0:idle 1/2:start 3:success 4:failure",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0018",
      "address": 24,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "系统状态",
      "key": "BCU_state",
      "source_key": "BCU_state",
      "description": "BCU State",
      "definition": "0:Normal 1:forbid charging 2:forbid Discharging 3: Standby 4: Stop",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0019",
      "address": 25,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "心跳帧",
      "key": "reserve4",
      "source_key": "reserve4",
      "description": "heart beat",
      "definition": "inc every second",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x001A",
      "address": 26,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "reserved",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": true,
      "bit_fields": []
    },
    {
      "display_name": "预充失败原因",
      "key": "pre_chg_fail_reason",
      "source_key": "pre_chg_fail_reason",
      "description": "Pre-Charging Fail Reason",
      "definition": "（reserve）",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x001C",
      "address": 28,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "充放电状态",
      "key": "current_state",
      "source_key": "current_state",
      "description": "Current State",
      "definition": "0:Idle 1:Discharge 2:Charge",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x001D",
      "address": 29,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "充满放空标志",
      "key": "full_or_empty_flag",
      "source_key": "full_or_empty_flag",
      "description": "Full or Empty Flag",
      "definition": "bit0:1 full;bit1:1 empty",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x001E",
      "address": 30,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "主控对外接触器总状态",
      "key": "BCU_conactor_state",
      "source_key": "BCU_conactor_state",
      "description": "Conactor State",
      "definition": "Bit0:BCU_conactor_state.pos_relay",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x001F",
      "address": 31,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": [
        {
          "bit": 1,
          "key": "bcu_conactor_state_pre_relay",
          "description": "BCU_conactor_state.pre_relay"
        },
        {
          "bit": 2,
          "key": "bcu_conactor_state_neg_relay",
          "description": "BCU_conactor_state.neg_relay"
        },
        {
          "bit": 3,
          "key": "bcu_conactor_state_isolation_switch",
          "description": "BCU_conactor_state.isolation_switch"
        },
        {
          "bit": 4,
          "key": "bcu_conactor_state_fuse_switch",
          "description": "BCU_conactor_state.fuse_switch"
        }
      ]
    },
    {
      "display_name": "平台预留位置",
      "key": "reserve5",
      "source_key": "reserve5",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0028-0x003F",
      "address": 40,
      "count": 27,
      "unit": "",
      "attribute": "R",
      "source_attribute": "",
      "type": "reserved",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": true,
      "bit_fields": []
    },
    {
      "display_name": "热管理状态",
      "key": "Heat management status",
      "source_key": "Heat management status",
      "description": "Obtain status based on thermal management strategy",
      "definition": "0x0: close state;0x1: Internal circulation state; 0x2: Cooling state; 0x3: Heating status;",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0040",
      "address": 64,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "BMS故障等级",
      "key": "BMS fault level",
      "source_key": "BMS fault level",
      "description": "BMS fault level",
      "definition": "0x0: Normal; 0x1:1 level alarm; 0x2: Level 2 alarm; 0x3: Level 3 alarm",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0041",
      "address": 65,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "主控对外故障报警I",
      "key": "BCU_external_fault_alarm_I",
      "source_key": "BCU_external_fault_alarm_I",
      "description": "External Alarm Of Master_I",
      "definition": "0-Normal, 1-Fault",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0042",
      "address": 66,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": [
        {
          "bit": 0,
          "key": "open_circuit_fault_of_fuse",
          "description": "Open circuit fault of fuse"
        },
        {
          "bit": 1,
          "key": "daisy_chain_inner_can_communication_failure",
          "description": "Daisy chain/ Inner CAN communication failure"
        },
        {
          "bit": 2,
          "key": "current_acquisition_fault",
          "description": "Current acquisition fault"
        },
        {
          "bit": 3,
          "key": "circuit_breaker_unable_to_disconnect_fault",
          "description": "Circuit breaker unable to disconnect fault"
        },
        {
          "bit": 4,
          "key": "cell_temperature_acquisition_circuit_malfunction",
          "description": "Cell temperature acquisition circuit malfunction"
        },
        {
          "bit": 5,
          "key": "copper_bar_temperature_acquisition_circuit_malfunction",
          "description": "Copper bar temperature acquisition circuit malfunction"
        },
        {
          "bit": 6,
          "key": "high_voltage_sampling_fault",
          "description": "High voltage sampling fault"
        },
        {
          "bit": 7,
          "key": "power_supply_voltage_too_high_fault",
          "description": "Power supply voltage too high fault"
        },
        {
          "bit": 8,
          "key": "low_power_supply_voltage_fault",
          "description": "Low power supply voltage fault"
        },
        {
          "bit": 9,
          "key": "cell_voltage_measurement_fault",
          "description": "Cell voltage measurement fault"
        },
        {
          "bit": 10,
          "key": "battery_voltage_sampling_line_disconnection_fault",
          "description": "Battery voltage sampling line disconnection fault"
        },
        {
          "bit": 11,
          "key": "cell_temperature_measurement_fault",
          "description": "Cell temperature measurement fault"
        },
        {
          "bit": 12,
          "key": "minor_current_drift_fault",
          "description": "Minor current drift fault"
        },
        {
          "bit": 13,
          "key": "current_zero_drift_moderate_fault",
          "description": "Current zero drift moderate fault"
        },
        {
          "bit": 14,
          "key": "severe_current_zero_drift_fault",
          "description": "Severe current zero drift fault"
        }
      ]
    },
    {
      "display_name": "主控对外故障报警II",
      "key": "BCU_external_fault_alarm_II",
      "source_key": "BCU_external_fault_alarm_II",
      "description": "External Alarm Of Master_II",
      "definition": "0-Normal, 1-Fault",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0043",
      "address": 67,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": [
        {
          "bit": 0,
          "key": "thermal_runaway_fault",
          "description": "Thermal runaway fault"
        },
        {
          "bit": 1,
          "key": "equalization_circuit_fault",
          "description": "Equalization circuit fault"
        },
        {
          "bit": 2,
          "key": "too_high_equilibrium_temperature_fault",
          "description": "Too high equilibrium temperature fault"
        },
        {
          "bit": 10,
          "key": "bcu_external_fault_alarm_bcu_self_check",
          "description": "BCU_external_fault_alarm.BCU_self_check"
        },
        {
          "bit": 11,
          "key": "reserve_11",
          "description": "reserve"
        },
        {
          "bit": 12,
          "key": "reserve_12",
          "description": "reserve"
        },
        {
          "bit": 13,
          "key": "reserve_13",
          "description": "reserve"
        },
        {
          "bit": 14,
          "key": "reserve_14",
          "description": "reserve"
        },
        {
          "bit": 15,
          "key": "reserve_15",
          "description": "reserve"
        }
      ]
    },
    {
      "display_name": "主控对外故障报警III",
      "key": "BCU_external_fault_alarm_III",
      "source_key": "BCU_external_fault_alarm_III",
      "description": "External Alarm Of Master_III",
      "definition": "0-Normal, 1-Fault",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0044",
      "address": 68,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": [
        {
          "bit": 0,
          "key": "communication_failure_with_fire_protection_system",
          "description": "Communication failure with fire protection system"
        },
        {
          "bit": 1,
          "key": "communication_failure_with_liquid_cooling_system",
          "description": "Communication failure with liquid cooling system"
        },
        {
          "bit": 2,
          "key": "communication_failure_with_pcs_system",
          "description": "Communication failure with PCS system"
        },
        {
          "bit": 3,
          "key": "communication_failure_with_ems_system",
          "description": "Communication failure with EMS system"
        },
        {
          "bit": 6,
          "key": "first_level_malfunction_of_fire_protection_system",
          "description": "First level malfunction of fire protection system"
        },
        {
          "bit": 7,
          "key": "fire_protection_system_secondary_fault",
          "description": "Fire protection system secondary fault"
        },
        {
          "bit": 8,
          "key": "level_3_fault_of_fire_protection_system",
          "description": "Level 3 fault of fire protection system"
        },
        {
          "bit": 9,
          "key": "emergency_stop_fault",
          "description": "Emergency stop fault"
        },
        {
          "bit": 10,
          "key": "water_immersion_fault",
          "description": "Water immersion fault"
        },
        {
          "bit": 11,
          "key": "surge_fault",
          "description": "Surge fault"
        },
        {
          "bit": 12,
          "key": "door_open_fault",
          "description": "Door open fault"
        },
        {
          "bit": 13,
          "key": "liquid_cooling_system_stop_fault",
          "description": "liquid cooling system stop fault"
        },
        {
          "bit": 14,
          "key": "liquid_cooling_system_alarm_fault",
          "description": "liquid cooling system alarm fault"
        },
        {
          "bit": 15,
          "key": "reserve",
          "description": "reserve"
        }
      ]
    },
    {
      "display_name": "项目部门预留位置",
      "key": "reserve6",
      "source_key": "reserve6",
      "description": "project protocol reseved",
      "definition": "无",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Signal",
      "source_address": "0x0045-0x005F",
      "address": 69,
      "count": 32,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "reserved",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": true,
      "bit_fields": []
    },
    {
      "display_name": "单体最高电压",
      "key": "max_cell_vol",
      "source_key": "max_cell_vol",
      "description": "Max Cell Vol",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0210",
      "address": 528,
      "count": 1,
      "unit": "mV",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "单体最高电压编号",
      "key": "max_cell_vol_num",
      "source_key": "max_cell_vol_num",
      "description": "Max Cell Vol Num",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0211",
      "address": 529,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "最高单体所在模组编号",
      "key": "max_vol_BMU_num",
      "source_key": "max_vol_BMU_num",
      "description": "Max Vol BMU Num",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0212",
      "address": 530,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "最高单体在模组中的单体编号",
      "key": "BMU_max_vol_num",
      "source_key": "BMU_max_vol_num",
      "description": "BMU Max Vol Num",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0213",
      "address": 531,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "单体最低电压",
      "key": "min_cell_vol",
      "source_key": "min_cell_vol",
      "description": "Min Cell Vol",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0214",
      "address": 532,
      "count": 1,
      "unit": "mV",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "单体最低电压编号",
      "key": "min_cell_vol_num",
      "source_key": "min_cell_vol_num",
      "description": "Min Cell Vol Num",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0215",
      "address": 533,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "最低单体所在模组编号",
      "key": "min_vol_BMU_num",
      "source_key": "min_vol_BMU_num",
      "description": "Min Vol BMU Num",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0216",
      "address": 534,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "最低单体在模组中的单体编号",
      "key": "BMU_min_vol_num",
      "source_key": "BMU_min_vol_num",
      "description": "BMU Min Vol Num",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0217",
      "address": 535,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "最高最低单体压差",
      "key": "max_cell_vol_diff",
      "source_key": "max_cell_vol_diff",
      "description": "Max Cell Vol Diff",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0218",
      "address": 536,
      "count": 1,
      "unit": "mV",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "单体平均电压",
      "key": "ave_cell_vol",
      "source_key": "ave_cell_vol",
      "description": "Ave Cell Vol",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0219",
      "address": 537,
      "count": 1,
      "unit": "mV",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "电池最高温度",
      "key": "max_cell_temp",
      "source_key": "max_cell_temp",
      "description": "Max Cell Temp",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x021A",
      "address": 538,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "电池最高温度编号",
      "key": "max_cell_temp_num",
      "source_key": "max_cell_temp_num",
      "description": "MaxCellTemp Num",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x021B",
      "address": 539,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "最高温度所在从控编号",
      "key": "max_temp_BMU_num",
      "source_key": "max_temp_BMU_num",
      "description": "MaxTempBMU Num",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x021C",
      "address": 540,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "最高温度在模组中的温度编号",
      "key": "BMU_max_temp_num",
      "source_key": "BMU_max_temp_num",
      "description": "BMU MaxTempNum",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x021D",
      "address": 541,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "电池最低温度",
      "key": "min_cell_temp",
      "source_key": "min_cell_temp",
      "description": "Min Cell Temp",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x021E",
      "address": 542,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "电池最低温度编号",
      "key": "min_cell_temp_num",
      "source_key": "min_cell_temp_num",
      "description": "MinCellTemp Num",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x021F",
      "address": 543,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "最低温度所在模组编号",
      "key": "min_temp_BMU_num",
      "source_key": "min_temp_BMU_num",
      "description": "MinTempBMU Num",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0220",
      "address": 544,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "最低温度在模组中的温度编号",
      "key": "BMU_min_temp_num",
      "source_key": "BMU_min_temp_num",
      "description": "BMU MinTempNum",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0221",
      "address": 545,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "平均温度",
      "key": "rack_ave_temp",
      "source_key": "rack_ave_temp",
      "description": "Rack Ave Temp",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0222",
      "address": 546,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "最大可接受允许充电电流限值",
      "key": "max_allowed_chg_cur_limit",
      "source_key": "max_allowed_chg_cur_limit",
      "description": "Max Allowed Charging Current  Limit",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0225",
      "address": 549,
      "count": 1,
      "unit": "A",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "最大可接受允许放电电流限值",
      "key": "max_allowed_dchg_cur_limit",
      "source_key": "max_allowed_dchg_cur_limit",
      "description": "Max Allowed Discharging Current  Limit",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0226",
      "address": 550,
      "count": 1,
      "unit": "A",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "显示SOC",
      "key": "display_SOC",
      "source_key": "display_SOC",
      "description": "Display SOC",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0227",
      "address": 551,
      "count": 1,
      "unit": "%",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "SOH",
      "key": "SOH",
      "source_key": "SOH",
      "description": "SOH",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0228",
      "address": 552,
      "count": 1,
      "unit": "%",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "电池最大温差",
      "key": "max_bat_temp_diff",
      "source_key": "max_bat_temp_diff",
      "description": "Max Bat Temp Diff",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0229",
      "address": 553,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "簇内部SOC",
      "key": "rack_inner_SOC",
      "source_key": "rack_inner_SOC",
      "description": "InnerSoc",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x022E",
      "address": 558,
      "count": 1,
      "unit": "‰",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "预充总压",
      "key": "pre_chg_vol",
      "source_key": "pre_chg_vol",
      "description": "Precharging Vol",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x022F",
      "address": 559,
      "count": 1,
      "unit": "0.1V",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "累计总压",
      "key": "BMU_total_vol",
      "source_key": "BMU_total_vol",
      "description": "Total accumulated pressure",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0230",
      "address": 560,
      "count": 1,
      "unit": "0.1V",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "电池总电压",
      "key": "total_vol",
      "source_key": "total_vol",
      "description": "Total Vol",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0231",
      "address": 561,
      "count": 1,
      "unit": "V",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "总电流（用于SOC积分或对外显示）",
      "key": "total_cur",
      "source_key": "total_cur",
      "description": "Total Cur",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0234",
      "address": 564,
      "count": 1,
      "unit": "A",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "绝缘阻值",
      "key": "Insulation resistance",
      "source_key": "Insulation resistance",
      "description": "Insulation resistance",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0237",
      "address": 567,
      "count": 1,
      "unit": "kΩ",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "正端绝缘阻值",
      "key": "positive insulation resistance",
      "source_key": "positive insulation resistance",
      "description": "Positive Insulation",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0238",
      "address": 568,
      "count": 1,
      "unit": "kΩ",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "负端绝缘阻值",
      "key": "negative insulation resistance",
      "source_key": "negative insulation resistance",
      "description": "Negative Insulation",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0239",
      "address": 569,
      "count": 1,
      "unit": "kΩ",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "供电采样电压",
      "key": "supply_sample_vol",
      "source_key": "supply_sample_vol",
      "description": "Supply Voltage",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x023A",
      "address": 570,
      "count": 1,
      "unit": "mV",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "铜排温度最高温度",
      "key": "HV_Box_max_temp",
      "source_key": "HV_Box_max_temp",
      "description": "HV Box Max Temp",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x023B",
      "address": 571,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "高压箱熔丝温度1",
      "key": "HV_box_fuse_temp1",
      "source_key": "HV_box_fuse_temp1",
      "description": "HV_box_fuse_temp1",
      "definition": "High voltage box fuse",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x023C",
      "address": 572,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "高压箱OUTPUT温度2",
      "key": "HV_box_OUTPUT_temp2",
      "source_key": "HV_box_OUTPUT_temp2",
      "description": "HV_box_OUTPUT_temp2",
      "definition": "High voltage box OUTPUT",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x023D",
      "address": 573,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "高压箱铜排温度3",
      "key": "HV_box_temp3",
      "source_key": "HV_box_temp3",
      "description": "HV_box_temp3",
      "definition": "Bronze plate temperature",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x023E",
      "address": 574,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "高压箱铜排温度4",
      "key": "HV_box_temp4",
      "source_key": "HV_box_temp4",
      "description": "HV_box_temp4",
      "definition": "Bronze plate temperature",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x023F",
      "address": 575,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "当月累计充电电量",
      "key": "month_accum_chg_energy",
      "source_key": "month_accum_chg_energy",
      "description": "Month Charge Energy",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0246",
      "address": 582,
      "count": 1,
      "unit": "kwh",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "当月累计放电电量",
      "key": "month_accum_dchg_energy",
      "source_key": "month_accum_dchg_energy",
      "description": "Month Discharge Energy",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0247",
      "address": 583,
      "count": 1,
      "unit": "kwh",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "当年累计充电电量高16位",
      "key": "year_chg_energy_h16b",
      "source_key": "year_chg_energy_h16b",
      "description": "Year Charge Energy High 16 Bit",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0248",
      "address": 584,
      "count": 1,
      "unit": "kwh",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "当年累计充电电量低16位",
      "key": "year_chg_energy_l16b",
      "source_key": "year_chg_energy_l16b",
      "description": "Year Charge Energy Low 16 Bit",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0249",
      "address": 585,
      "count": 1,
      "unit": "kwh",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "当年累计放电电量高16位",
      "key": "year_dchg_energy_h16b",
      "source_key": "year_dchg_energy_h16b",
      "description": "Year Charge Energy High 16 Bit",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x024A",
      "address": 586,
      "count": 1,
      "unit": "kwh",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "当年累计放电电量低16位",
      "key": "year_dchg_energy_l16b",
      "source_key": "year_dchg_energy_l16b",
      "description": "Year Discharge Energy  Low 16 Bit",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x024B",
      "address": 587,
      "count": 1,
      "unit": "kwh",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "总累计充电容量高16位",
      "key": "total_chg_capcity_h16bit",
      "source_key": "total_chg_capcity_h16bit",
      "description": "Total Charge Capcity High 16 Bit",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x024C",
      "address": 588,
      "count": 1,
      "unit": "AH",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "总累计充电容量低16",
      "key": "total_chg_capcity_l16bit",
      "source_key": "total_chg_capcity_l16bit",
      "description": "Total Charge Capcity  Low 16 Bit",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x024D",
      "address": 589,
      "count": 1,
      "unit": "AH",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "总累计放电容量高16位",
      "key": "total_dchg_capcity_h16bit",
      "source_key": "total_dchg_capcity_h16bit",
      "description": "Total Discharge Capcity High 16 Bit",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x024E",
      "address": 590,
      "count": 1,
      "unit": "AH",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "总累计放电容量低16位",
      "key": "total_dchg_capcity_l16bit",
      "source_key": "total_dchg_capcity_l16bit",
      "description": "Total Discharge Capcity High 16 Bit",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x024F",
      "address": 591,
      "count": 1,
      "unit": "AH",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "平台预留位置",
      "key": "reserve6_2",
      "source_key": "reserve6",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0254-0x026F",
      "address": 596,
      "count": 28,
      "unit": "",
      "attribute": "R",
      "source_attribute": "",
      "type": "reserved",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": true,
      "bit_fields": []
    },
    {
      "display_name": "最大可接受充电功率",
      "key": "max_allowed_chg_power",
      "source_key": "max_allowed_chg_power",
      "description": "Max Allowed Charging Power",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0270",
      "address": 624,
      "count": 1,
      "unit": "kW",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "最大可接受放电功率",
      "key": "max_allowed_dchg_power",
      "source_key": "max_allowed_dchg_power",
      "description": "Max Allowed Discharging Power",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0271",
      "address": 625,
      "count": 1,
      "unit": "kW",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "电池簇SOE",
      "key": "rack_soe",
      "source_key": "rack_soe",
      "description": "rack_soe",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0272",
      "address": 626,
      "count": 1,
      "unit": "%",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "从控01均衡执行状态",
      "key": "Balance execution status from control 01",
      "source_key": "Balance execution status from control 01",
      "description": "Balance execution status from control 01",
      "definition": "0x0: Balanced off;<br>0x1: Balance enabled;<br>Note: If any balance is enabled from the control center, it is in the enabled state",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0273",
      "address": 627,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "从控02均衡执行状态",
      "key": "Balance execution status from control 02",
      "source_key": "Balance execution status from control 02",
      "description": "Balance execution status from control 02",
      "definition": "0x0: Balanced off;<br>0x1: Balance enabled;<br>Note: If any balance is enabled from the control center, it is in the enabled state",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0274",
      "address": 628,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "从控03均衡执行状态",
      "key": "Balance execution status from control 03",
      "source_key": "Balance execution status from control 03",
      "description": "Balance execution status from control 03",
      "definition": "0x0: Balanced off;<br>0x1: Balance enabled;<br>Note: If any balance is enabled from the control center, it is in the enabled state",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0275",
      "address": 629,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "从控04均衡执行状态",
      "key": "Balance execution status from control 04",
      "source_key": "Balance execution status from control 04",
      "description": "Balance execution status from control 04",
      "definition": "0x0: Balanced off;<br>0x1: Balance enabled;<br>Note: If any balance is enabled from the control center, it is in the enabled state",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0276",
      "address": 630,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "从控05均衡执行状态",
      "key": "Balance execution status from control 05",
      "source_key": "Balance execution status from control 05",
      "description": "Balance execution status from control 05",
      "definition": "0x0: Balanced off;<br>0x1: Balance enabled;<br>Note: If any balance is enabled from the control center, it is in the enabled state",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0277",
      "address": 631,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "热失控电池柜编号",
      "key": "Thermal runaway battery cabinet number",
      "source_key": "Thermal runaway battery cabinet number",
      "description": "Thermal runaway battery cabinet number",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x027B",
      "address": 635,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "热失控电池柜中电池插箱编号",
      "key": "Number of battery insertion box in thermal runaway battery cabinet",
      "source_key": "Number of battery insertion box in thermal runaway battery cabinet",
      "description": "Number of battery insertion box in thermal runaway battery cabinet",
      "definition": "#number",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x027C",
      "address": 636,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "BMS绝缘检测功能状态",
      "key": "BMS insulation detection function status",
      "source_key": "BMS insulation detection function status",
      "description": "BMS insulation detection function status",
      "definition": "0: Close（default）<br>1: Enable<br>Other: Invalid",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x027D",
      "address": 637,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "BMS绝缘检测指令响应状态",
      "key": "BMS insulation detection command response status",
      "source_key": "BMS insulation detection command response status",
      "description": "BMS insulation detection command response status",
      "definition": "0: Successfully opened;<br>1: Unable to open;<br>2: Successfully closed;<br>3: Unable to close.<br>0xffff: Invalid value",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x027E",
      "address": 638,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "BMS人工关闭绝缘功能指令",
      "key": "BMS manual shutdown insulation function command",
      "source_key": "BMS manual shutdown insulation function command",
      "description": "BMS manual shutdown insulation function command",
      "definition": "0: Not manually forced to close（default）<br>1: Manual forced shutdown",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x027F",
      "address": 639,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "BMS绝缘检测执行状态",
      "key": "BMS insulation detection execution status",
      "source_key": "BMS insulation detection execution status",
      "description": "BMS insulation detection execution status",
      "definition": "0: Not detected;（default）<br>1: Periodic testing;<br>2: Single test;<br>3: Detection completed.",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x0280",
      "address": 640,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "项目部门预留位置",
      "key": "reserve7",
      "source_key": "reserve7",
      "description": "project protocol reseved",
      "definition": "无",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Measure",
      "source_address": "0x027D-0x028F",
      "address": 637,
      "count": 19,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "reserved",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": true,
      "bit_fields": []
    },
    {
      "display_name": "启动绝缘采样",
      "key": "start_insulation_sampleing",
      "source_key": "start_insulation_sampleing",
      "description": "Start Insulation Sampleing",
      "definition": "1： Enable<br>2： Disable",
      "comment": "BMS采集绝缘的开关控制。断网时若需要BMS采集绝缘，则使能此功能，若不需要，则不使能（上位机控制）",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Control",
      "source_address": "0x0401",
      "address": 1025,
      "count": 1,
      "unit": "---",
      "attribute": "R/W",
      "source_attribute": "R/W",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "下高压控制",
      "key": "Upper and lower high pressure control",
      "source_key": "Upper and lower high pressure control",
      "description": "Upper and lower high pressure control",
      "definition": "write value definition:<br>0x01: High voltage unde the battery cluster",
      "comment": "1、EMS正常情况下不控制下高压，有需求时再控制。正常BMS有故障会自行下高压",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Control",
      "source_address": "0x0402",
      "address": 1026,
      "count": 1,
      "unit": "---",
      "attribute": "R/W",
      "source_attribute": "R/W",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "主控复位",
      "key": "BCU_reset",
      "source_key": "BCU_reset",
      "description": "Reset",
      "definition": "0x1：Reset ; other:No Reset",
      "comment": "写入0x1，可控制进行主控软件复位；写入其他值无效<br>EMS无特殊情况，不进行主控复位操作，有需要时手动操作",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Control",
      "source_address": "0x0403",
      "address": 1027,
      "count": 1,
      "unit": "---",
      "attribute": "R/W",
      "source_attribute": "R/W",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "平台预留位置",
      "key": "reserve1",
      "source_key": "reserve1",
      "description": "",
      "definition": "无",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Control",
      "source_address": "0x0405-0x0464",
      "address": 1029,
      "count": 28,
      "unit": "",
      "attribute": "R/W",
      "source_attribute": "R/W",
      "type": "reserved",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": true,
      "bit_fields": []
    },
    {
      "display_name": "一键清除异常事件",
      "key": "clear_all_abnormal_event",
      "source_key": "clear_all_abnormal_event",
      "description": "clear_all_abnormal_event",
      "definition": "0x1：clear all fault",
      "comment": "写入0x1，可控制进行主控软件故障复归；写入其他值无效<br>有需求时手动操作",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Control",
      "source_address": "0x0465",
      "address": 1125,
      "count": 1,
      "unit": "---",
      "attribute": "R/W",
      "source_attribute": "R/W",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "下一次充放电状态",
      "key": "Next charging and discharging state during idle state",
      "source_key": "Next charging and discharging state during idle state",
      "description": "Next charging and discharging state during idle state",
      "definition": "0x1: The next stage is charging mode<br>0x2: The next stage is discharge mode<br>0xff: Invalid value",
      "comment": "该信号要与下一阶段充电时长一起下发给BMS",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Control",
      "source_address": "0x0466",
      "address": 1126,
      "count": 1,
      "unit": "",
      "attribute": "R/W",
      "source_attribute": "R/W",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "下一阶段充电时长",
      "key": "Next stage charging duration",
      "source_key": "Next stage charging duration",
      "description": "Next stage charging duration",
      "definition": "0xffff: Invalid value",
      "comment": "EMS需要定时更新，静置时先更新一次，之后每10min更新一次。若有重新设置，需立即更新",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Control",
      "source_address": "0x0469",
      "address": 1129,
      "count": 1,
      "unit": "0.1h",
      "attribute": "R/W",
      "source_attribute": "R/W",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "EMS绝缘检测控制指令",
      "key": "EMS insulation detection control command",
      "source_key": "EMS insulation detection control command",
      "description": "EMS insulation detection control command",
      "definition": "0: Enable insulation detection;<br>1: Turn off insulation testing.<br>0xffff: Invalid value",
      "comment": "事件信号<br>EMS绝缘检测控制开关。并网后是否需要BMS采集绝缘，由此开关进行控制",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Control",
      "source_address": "0x046A",
      "address": 1130,
      "count": 1,
      "unit": "",
      "attribute": "R/W",
      "source_attribute": "R/W",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "项目部门预留位置",
      "key": "reserve2",
      "source_key": "reserve2",
      "description": "project protocol reseved",
      "definition": "无",
      "comment": "特殊项目可以使用该空间",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Control",
      "source_address": "0x046B-0x0484",
      "address": 1131,
      "count": 26,
      "unit": "",
      "attribute": "R/W",
      "source_attribute": "R/W",
      "type": "reserved",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": true,
      "bit_fields": []
    },
    {
      "display_name": "BCU时间高位",
      "key": "BCU_sync_time_h16b",
      "source_key": "BCU_sync_time_h16b",
      "description": "BCU Sync Time High 16bit",
      "definition": "EMS每间隔10min需要进行一次校准",
      "comment": "主控时间高16位（EMS用unix时间戳对主控时间进行校准）",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Control",
      "source_address": "0x0900",
      "address": 2304,
      "count": 1,
      "unit": "",
      "attribute": "R/W",
      "source_attribute": "R/W",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "BCU时间低位",
      "key": "BCU_sync_time_l16b",
      "source_key": "BCU_sync_time_l16b",
      "description": "BCU Sync Time Low 16bit",
      "definition": "EMS每间隔10min需要进行一次校准",
      "comment": "主控时间低16位（EMS用unix时间戳对主控时间进行校准）",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Control",
      "source_address": "0x0901",
      "address": 2305,
      "count": 1,
      "unit": "",
      "attribute": "R/W",
      "source_attribute": "R/W",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "主控软件项目编号",
      "key": "BCU_software_project_num",
      "source_key": "BCU_software_project_num",
      "description": "BCU Software Project Num",
      "definition": "#Num",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0801",
      "address": 2049,
      "count": 1,
      "unit": "---",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "主控软件主版本号",
      "key": "BCU_software_main_version_num",
      "source_key": "BCU_software_main_version_num",
      "description": "BCU Software Main Version Num",
      "definition": "#Num（from 1 to 1000）",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0802",
      "address": 2050,
      "count": 1,
      "unit": "---",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "主控软件子版本号",
      "key": "BCU_software_sub_version_num",
      "source_key": "BCU_software_sub_version_num",
      "description": "BCU Software Sub Version Num",
      "definition": "#Num（from 1 to 1000）",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0803",
      "address": 2051,
      "count": 1,
      "unit": "---",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "主控软件修正版本号",
      "key": "BCU_software_main_revise_num",
      "source_key": "BCU_software_main_revise_num",
      "description": "BCU Software Main Revise Num",
      "definition": "#Num（from 1 to 1000）",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0804",
      "address": 2052,
      "count": 1,
      "unit": "---",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "所有从控的通信故障信息低16位",
      "key": "BMU_comm_fault_state_l16b",
      "source_key": "BMU_comm_fault_state_l16b",
      "description": "BMU Comm fault state 1",
      "definition": "Each bit Represents a Slave，from Slave 1 to 16（0：Normal；1：Fault）",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x080D",
      "address": 2061,
      "count": 1,
      "unit": "Hex",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "所有从控的概要故障信息1-16",
      "key": "BMU_sum_fault_state1",
      "source_key": "BMU_sum_fault_state1",
      "description": "BMU fault state 1",
      "definition": "Each bit Represents a Slave，from Slave 1 to 16（0：Normal；1：Fault）",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0810",
      "address": 2064,
      "count": 1,
      "unit": "Hex",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "项目部门预留位置(动环数据)",
      "key": "reserve4_2",
      "source_key": "reserve4",
      "description": "project protocol reseved",
      "definition": "无",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A00-0x0BFF",
      "address": 2560,
      "count": 32,
      "unit": "",
      "attribute": "R/W",
      "source_attribute": "R/W",
      "type": "reserved",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": true,
      "bit_fields": []
    },
    {
      "display_name": "机组外环境温度",
      "key": "External ambient temp",
      "source_key": "External ambient temp",
      "description": "External ambient temp",
      "definition": "",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A00",
      "address": 2560,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "液冷机组工作模式",
      "key": "Lcu running mode",
      "source_key": "Lcu running mode",
      "description": "Lcu running mode",
      "definition": "0x01: water pump circulation<br>0x02: Refrigeration mode<br>0x03:  Heating mode<br>0x04: System automatic control mode",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A01",
      "address": 2561,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "液冷机组出水设定温度",
      "key": "Lcu water temp setting",
      "source_key": "Lcu water temp setting",
      "description": "Lcu water temp setting",
      "definition": "",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A02",
      "address": 2562,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "液冷机组使能开关",
      "key": "Lcu enable switch",
      "source_key": "Lcu enable switch",
      "description": "Lcu enable switch",
      "definition": "0x00：Off；<br>0x01：On；",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A03",
      "address": 2563,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "水泵运行状态",
      "key": "Running state of water pump",
      "source_key": "Running state of water pump",
      "description": "Running state of water pump",
      "definition": "1 means in service, <br>0 means out of service",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A04",
      "address": 2564,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "压缩机运行状态",
      "key": "Running status of #1 compressor",
      "source_key": "Running status of #1 compressor",
      "description": "Running status of #1 compressor",
      "definition": "1 means in service, <br>0 means out of service",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A05",
      "address": 2565,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "电加热运行状态",
      "key": "Running status of electric heater",
      "source_key": "Running status of electric heater",
      "description": "Running status of electric heater",
      "definition": "1 means in service, <br>0 means out of service",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A06",
      "address": 2566,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "冷凝风机运行状态",
      "key": "Running status of condensate fan",
      "source_key": "Running status of condensate fan",
      "description": "Running status of condensate fan",
      "definition": "1 means in service, <br>0 means out of service",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A07",
      "address": 2567,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "机组出水温度",
      "key": "Outlet water temp",
      "source_key": "Outlet water temp",
      "description": "Outlet water temp",
      "definition": "",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A08",
      "address": 2568,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "机组回水温度",
      "key": "Return water temp",
      "source_key": "Return water temp",
      "description": "Return water temp",
      "definition": "",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A09",
      "address": 2569,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "机组出水压力",
      "key": "Water outlet pressure",
      "source_key": "Water outlet pressure",
      "description": "Water outlet pressure",
      "definition": "",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A0A",
      "address": 2570,
      "count": 1,
      "unit": "0.01Bar",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 0.01,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "机组回水压力",
      "key": "Return water pressure",
      "source_key": "Return water pressure",
      "description": "Return water pressure",
      "definition": "",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A0B",
      "address": 2571,
      "count": 1,
      "unit": "0.01Bar",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 0.01,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "补液水泵状态",
      "key": "Status of make-up water pump",
      "source_key": "Status of make-up water pump",
      "description": "Status of make-up water pump",
      "definition": "1: on 0 :off",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A0C",
      "address": 2572,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "故障告警代码",
      "key": "Fault alarm code",
      "source_key": "Fault alarm code",
      "description": "Fault alarm code",
      "definition": "See fault code sheet",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A0D",
      "address": 2573,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "故障等级",
      "key": "Fault Level",
      "source_key": "Fault Level",
      "description": "Fault Level",
      "definition": "1:Stop <br>0:Alarm",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A0E",
      "address": 2574,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "消防系统预警等级",
      "key": "Fire system warning level",
      "source_key": "Fire system warning level",
      "description": "Fire system warning level",
      "definition": "Fire warning level<br>0x00: Normal state<br>0x01: First level alarm<br>0x02: Level 2 alarm<br>0x03: Level 3 alarm",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A40",
      "address": 2624,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "消防系统设备状态标志",
      "key": "Fire system equipment status signs",
      "source_key": "Fire system equipment status signs",
      "description": "Fire system equipment status signs",
      "definition": "Bit0: Sound and light alarm start flag, 0: Normal 1: Start<br>Bit1: Fire extinguishing agent capacity flag, 0: Normal 1: Insufficient<br>Bit2: Start stop button device start signal, 0: not pressed 1: pressed<br>Bit3: Start stop button device stop signal, 0: not pressed 1: pressed<br>Bit4: Fire extinguisher status, 0: Fire extinguisher not activated 1: Fire extinguisher activated",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A41",
      "address": 2625,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "柜内消防系统烟雾浓度数据",
      "key": "Inside cabinet fire system smoke concentration data",
      "source_key": "Inside cabinet fire system smoke concentration data",
      "description": "Inside cabinet fire system  smoke concentration data",
      "definition": "Smoke concentration, measurement range: 0-2.00dB/m<br>Increase the actual value by 100 times, calculation method: actual smoke concentration value=smoke concentration data/100<br>For example, when the smoke concentration data is 15, it is 0.15 dB/m",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A56",
      "address": 2646,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "柜内消防系统温度数据",
      "key": "Inside cabinet fire system temp data",
      "source_key": "Inside cabinet fire system temp data",
      "description": "Inside cabinet fire system  temp data",
      "definition": "Temperature data, measurement temperature range: -40 ℃ to+125 ℃<br>Data offset of 40, calculation method: actual temperature value=temperature data-40<br>For example, when the temperature data is 0: -40 ℃<br>When the temperature data is 40: 0 ℃<br>When the temperature data is 165: 125 ℃",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A57",
      "address": 2647,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": -40.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "柜内消防系统一氧化碳数据",
      "key": "Inside cabinet fire system carbon monoxide data",
      "source_key": "Inside cabinet fire system carbon monoxide data",
      "description": "Inside cabinet fire system carbon monoxide data",
      "definition": "Carbon monoxide concentration, measurement range: 0-2550ppm<br>Calculation method: Actual carbon monoxide concentration value=Carbon monoxide concentration data * 10<br>For example, when the carbon monoxide concentration data is 20, it is 200ppm",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A58",
      "address": 2648,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "柜内消防系统状态标志",
      "key": "Inside cabinet fire system status flag",
      "source_key": "Inside cabinet fire system status flag",
      "description": "Inside cabinet fire system  status flag",
      "definition": "Bit0: Fire detector fault flag, 0: Normal 1: Fault<br>Bit1: Fire Confirmation BMS Thermal Runaway Alarm Flag, 0: Normal, 1: Alarm<br>bit2: reserved;<br>Bit3: Fire detector alarm flag, 0: Normal 1: Alarm",
      "comment": "",
      "data_origin": "BCU/EMS",
      "source_signal": "",
      "block": "Rack Diag",
      "source_address": "0x0A59",
      "address": 2649,
      "count": 1,
      "unit": "",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "单体电压",
      "key": "single_vol_n{512}",
      "source_key": "single_vol_n{512}",
      "description": "Single Vol",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "BSMR_uCellVltg_A{}",
      "block": "Rack Detail",
      "source_address": "0x1401-0x1600",
      "address": 5121,
      "count": 260,
      "unit": "mV",
      "attribute": "R",
      "source_attribute": "R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "预留",
      "key": "reserve4_3",
      "source_key": "reserve4",
      "description": "",
      "definition": "",
      "comment": "52*5=260",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x1601-0x1800",
      "address": 5633,
      "count": 260,
      "unit": "---",
      "attribute": "R",
      "source_attribute": "R",
      "type": "reserved",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": true,
      "bit_fields": []
    },
    {
      "display_name": "电池温度",
      "key": "bat_temp_n{512}",
      "source_key": "bat_temp_n{512}",
      "description": "Temp",
      "definition": "",
      "comment": "28*5=140",
      "data_origin": "BCU",
      "source_signal": "BSMR_tCellTemp_A{}",
      "block": "Rack Detail",
      "source_address": "0x1801-0x1A00",
      "address": 6145,
      "count": 140,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "预留",
      "key": "reserve5_2",
      "source_key": "reserve5",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x1A01-0x1D00",
      "address": 6657,
      "count": 768,
      "unit": "---",
      "attribute": "R",
      "source_attribute": "R",
      "type": "reserved",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": true,
      "bit_fields": []
    },
    {
      "display_name": "PACK1内高压连接器负NTC",
      "key": "HV Connector neg temp_1",
      "source_key": "HV Connector neg temp_1",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2203",
      "address": 8707,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK1内MSD右NTC",
      "key": "MSD R temp_1",
      "source_key": "MSD R temp_1",
      "description": "",
      "definition": "",
      "comment": "跨接铝牌上侧",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2204",
      "address": 8708,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK1内MSD左NTC",
      "key": "MSD L temp_1",
      "source_key": "MSD L temp_1",
      "description": "",
      "definition": "",
      "comment": "跨接铝牌下侧",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2205",
      "address": 8709,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK1内高压连接器正NTC",
      "key": "HV Connector pos temp_1",
      "source_key": "HV Connector pos temp_1",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2206",
      "address": 8710,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK2内高压连接器负NTC",
      "key": "HV Connector neg temp_2",
      "source_key": "HV Connector neg temp_2",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2207",
      "address": 8711,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK2内MSD右NTC",
      "key": "MSD R temp_2",
      "source_key": "MSD R temp_2",
      "description": "",
      "definition": "",
      "comment": "跨接铝牌上侧",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2208",
      "address": 8712,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK2内MSD左NTC",
      "key": "MSD L temp_2",
      "source_key": "MSD L temp_2",
      "description": "",
      "definition": "",
      "comment": "跨接铝牌下侧",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2209",
      "address": 8713,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK2内高压连接器正NTC",
      "key": "HV Connector pos temp_2",
      "source_key": "HV Connector pos temp_2",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x220A",
      "address": 8714,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK3内高压连接器负NTC",
      "key": "HV Connector neg temp_3",
      "source_key": "HV Connector neg temp_3",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x220B",
      "address": 8715,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK3内MSD右NTC",
      "key": "MSD R temp_3",
      "source_key": "MSD R temp_3",
      "description": "",
      "definition": "",
      "comment": "跨接铝牌上侧",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x220C",
      "address": 8716,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK3内MSD左NTC",
      "key": "MSD L temp_3",
      "source_key": "MSD L temp_3",
      "description": "",
      "definition": "",
      "comment": "跨接铝牌下侧",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x220D",
      "address": 8717,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK3内高压连接器正NTC",
      "key": "HV Connector pos temp_3",
      "source_key": "HV Connector pos temp_3",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x220E",
      "address": 8718,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK4内高压连接器负NTC",
      "key": "HV Connector neg temp_4",
      "source_key": "HV Connector neg temp_4",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x220F",
      "address": 8719,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK4内MSD右NTC",
      "key": "MSD R temp_4",
      "source_key": "MSD R temp_4",
      "description": "",
      "definition": "",
      "comment": "跨接铝牌上侧",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2210",
      "address": 8720,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK4内MSD左NTC",
      "key": "MSD L temp_4",
      "source_key": "MSD L temp_4",
      "description": "",
      "definition": "",
      "comment": "跨接铝牌下侧",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2211",
      "address": 8721,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK4内高压连接器正NTC",
      "key": "HV Connector pos temp_4",
      "source_key": "HV Connector pos temp_4",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2212",
      "address": 8722,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK5内高压连接器负NTC",
      "key": "HV Connector neg temp_5",
      "source_key": "HV Connector neg temp_5",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2213",
      "address": 8723,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK5内MSD右NTC",
      "key": "MSD R temp_5",
      "source_key": "MSD R temp_5",
      "description": "",
      "definition": "",
      "comment": "跨接铝牌上侧",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2214",
      "address": 8724,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK5内MSD左NTC",
      "key": "MSD L temp_5",
      "source_key": "MSD L temp_5",
      "description": "",
      "definition": "",
      "comment": "跨接铝牌下侧",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2215",
      "address": 8725,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "PACK5内高压连接器正NTC",
      "key": "HV Connector pos temp_5",
      "source_key": "HV Connector pos temp_5",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x2216",
      "address": 8726,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "R",
      "source_attribute": "R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "平台预留位置",
      "key": "reserve14",
      "source_key": "reserve14",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x3601-0x3700",
      "address": 13825,
      "count": 256,
      "unit": "",
      "attribute": "R",
      "source_attribute": "",
      "type": "reserved",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": true,
      "bit_fields": []
    },
    {
      "display_name": "项目部门预留位置",
      "key": "reserve15",
      "source_key": "reserve15",
      "description": "project protocol reseved",
      "definition": "",
      "comment": "该部分不允许项目部自定义",
      "data_origin": "BCU",
      "source_signal": "",
      "block": "Rack Detail",
      "source_address": "0x3701-0x3800",
      "address": 14081,
      "count": 256,
      "unit": "X",
      "attribute": "R",
      "source_attribute": "X",
      "type": "reserved",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [],
      "reserved": true,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体过压一级报警门限",
      "key": "lv1_hi_clu_sinvol_alm",
      "source_key": "lv1_hi_clu_sinvol_alm",
      "description": "Rack Cell Over Voltage Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6001",
      "address": 24577,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体过压一级恢复门限",
      "key": "lv1_hi_clu_sinvol_alm_reco",
      "source_key": "lv1_hi_clu_sinvol_alm_reco",
      "description": "Rack Cell Over Voltage Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6002",
      "address": 24578,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体欠压一级报警门限",
      "key": "lv1_low_clu_sinvol_alm",
      "source_key": "lv1_low_clu_sinvol_alm",
      "description": "Rack Cell Under Voltage Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6003",
      "address": 24579,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体欠压一级恢复门限",
      "key": "lv1_low_clu_sinvol_alm_reco",
      "source_key": "lv1_low_clu_sinvol_alm_reco",
      "description": "Rack Cell Under Voltage Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6004",
      "address": 24580,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压过压一级报警门限",
      "key": "lv1_hi_total_vol_alm",
      "source_key": "lv1_hi_total_vol_alm",
      "description": "Rack System Over Voltage Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6005",
      "address": 24581,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压过压一级恢复门限",
      "key": "lv1_hi_total_vol_alm_reco",
      "source_key": "lv1_hi_total_vol_alm_reco",
      "description": "Rack System Over Voltage Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6006",
      "address": 24582,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压欠压一级报警门限",
      "key": "lv1_low_total_vol_alm",
      "source_key": "lv1_low_total_vol_alm",
      "description": "Rack System Under Voltage Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6007",
      "address": 24583,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压欠压一级恢复门限",
      "key": "lv1_low_total_vol_alm_reco",
      "source_key": "lv1_low_total_vol_alm_reco",
      "description": "Rack System Under Voltage Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6008",
      "address": 24584,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电过流一级报警门限",
      "key": "lv1_chg_cur_hi_alm",
      "source_key": "lv1_chg_cur_hi_alm",
      "description": "Rack Charge Over Current Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6009",
      "address": 24585,
      "count": 1,
      "unit": "0.1A",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电过流一级恢复门限",
      "key": "lv1_hi_chg_cur_alm_reco",
      "source_key": "lv1_hi_chg_cur_alm_reco",
      "description": "Rack Charge Over Current Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x600A",
      "address": 24586,
      "count": 1,
      "unit": "0.1A",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电过流一级报警门限",
      "key": "lv1_dchg_cur_hi_alm",
      "source_key": "lv1_dchg_cur_hi_alm",
      "description": "Rack Discharge Over Current Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x600B",
      "address": 24587,
      "count": 1,
      "unit": "0.1A",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电过流一级恢复门限",
      "key": "lv1_hi_dchg_cur_alm_reco",
      "source_key": "lv1_hi_dchg_cur_alm_reco",
      "description": "Rack Discharge Over Current Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x600C",
      "address": 24588,
      "count": 1,
      "unit": "0.1A",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电温度过高一级报警门限",
      "key": "lv1_clu_chg_temp_hi_alm",
      "source_key": "lv1_clu_chg_temp_hi_alm",
      "description": "Rack Charge Over Temp Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x600D",
      "address": 24589,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电温度过高一级恢复门限",
      "key": "lv1_hi_clu_chg_temp_alm_reco",
      "source_key": "lv1_hi_clu_chg_temp_alm_reco",
      "description": "Rack Charge Over Temp Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x600E",
      "address": 24590,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电温度过低一级报警门限",
      "key": "lv1_clu_chg_temp_low_alm",
      "source_key": "lv1_clu_chg_temp_low_alm",
      "description": "Rack Charge Under Temp Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x600F",
      "address": 24591,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电温度过低一级恢复门限",
      "key": "lv1_low_clu_chg_temp_alm_reco",
      "source_key": "lv1_low_clu_chg_temp_alm_reco",
      "description": "Rack Charge Under Temp Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6010",
      "address": 24592,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "RackSOC过低一级报警门限",
      "key": "lv1_SOC_low_warn",
      "source_key": "lv1_SOC_low_warn",
      "description": "Rack SOC Lower Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6011",
      "address": 24593,
      "count": 1,
      "unit": "-",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "RackSOC过低一级恢复门限",
      "key": "lv1_low_SOC_alm_reco",
      "source_key": "lv1_low_SOC_alm_reco",
      "description": "Rack SOC Lower Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6012",
      "address": 24594,
      "count": 1,
      "unit": "-",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack极柱温度过高一级报警门限",
      "key": "lv1_polarity_temp_hi_alm",
      "source_key": "lv1_polarity_temp_hi_alm",
      "description": "Rack Pole Over Temp Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6013",
      "address": 24595,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack极柱温度过高一级恢复门限",
      "key": "lv1_hi_polarity_temp_alm_reco",
      "source_key": "lv1_hi_polarity_temp_alm_reco",
      "description": "Rack Pole Over Temp Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6014",
      "address": 24596,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack绝缘失效一级报警门限",
      "key": "lv1_ir_low_warn",
      "source_key": "lv1_ir_low_warn",
      "description": "Rack Insulation Failure Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6015",
      "address": 24597,
      "count": 1,
      "unit": "Ω/V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack绝缘失效一级恢复门限",
      "key": "lv1_low_ir_alm_reco",
      "source_key": "lv1_low_ir_alm_reco",
      "description": "Rack Insulation Failure Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6016",
      "address": 24598,
      "count": 1,
      "unit": "Ω/V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体压差过高一级报警门限",
      "key": "lv1_hi_clu_sinvol_diff_alm",
      "source_key": "lv1_hi_clu_sinvol_diff_alm",
      "description": "Rack Cell Vol Diff Over Big Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6017",
      "address": 24599,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体压差过高一级恢复门限",
      "key": "lv1_hi_clu_sinvol_diff_alm_reco",
      "source_key": "lv1_hi_clu_sinvol_diff_alm_reco",
      "description": "Rack Cell Vol Diff Over Big Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6018",
      "address": 24600,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压压差过高一级报警门限",
      "key": "lv1_hi_vol_diff_alm",
      "source_key": "lv1_hi_vol_diff_alm",
      "description": "Rack Total Vol Diff Over Big Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6019",
      "address": 24601,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压压差过高一级恢复门限",
      "key": "lv1_hi_tot_vol_diff_alm_reco",
      "source_key": "lv1_hi_tot_vol_diff_alm_reco",
      "description": "Rack Total Vol Diff Over Big Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x601A",
      "address": 24602,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电过温一级报警门限",
      "key": "lv1_hi_clu_temp_alm",
      "source_key": "lv1_hi_clu_temp_alm",
      "description": "Rack Discharge Over Temp Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x601B",
      "address": 24603,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电过温一级恢复门限",
      "key": "lv1_hi_clu_temp_alm_reco",
      "source_key": "lv1_hi_clu_temp_alm_reco",
      "description": "Rack Discharge Over Temp Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x601C",
      "address": 24604,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电欠温一级报警门限",
      "key": "lv1_low_clu_temp_alm",
      "source_key": "lv1_low_clu_temp_alm",
      "description": "Rack Discharge Under Temp Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x601D",
      "address": 24605,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电欠温一级恢复门限",
      "key": "lv1_low_clu_temp_alm_reco",
      "source_key": "lv1_low_clu_temp_alm_reco",
      "description": "Rack Discharge Under Temp Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x601E",
      "address": 24606,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack温差过高一级报警门限",
      "key": "lv1_hi_bat_temp_diff_alm",
      "source_key": "lv1_hi_bat_temp_diff_alm",
      "description": "Rack Bat Temp Diff Over Big Warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x601F",
      "address": 24607,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack温差过高一级恢复门限",
      "key": "lv1_hi_bat_temp_diff_alm_reco",
      "source_key": "lv1_hi_bat_temp_diff_alm_reco",
      "description": "Rack Bat Temp Diff Over Big Warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6020",
      "address": 24608,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack 高压箱连接器温度过高一级报警门限",
      "key": "lv1_hi_hvbox_temp_alm",
      "source_key": "lv1_hi_hvbox_temp_alm",
      "description": "Rack HVB Temp High warning",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6021",
      "address": 24609,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack 高压箱连接器温度过高一级恢复门限",
      "key": "lv1_hi_hvbox_temp_alm_reco",
      "source_key": "lv1_hi_hvbox_temp_alm_reco",
      "description": "Rack HVB Temp High warning Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6022",
      "address": 24610,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体过压二级报警门限",
      "key": "lv2_hi_clu_sinvol_alm",
      "source_key": "lv2_hi_clu_sinvol_alm",
      "description": "Rack Cell Over Voltage Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6023",
      "address": 24611,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体过压二级恢复门限",
      "key": "lv2_hi_clu_sinvol_alm_reco",
      "source_key": "lv2_hi_clu_sinvol_alm_reco",
      "description": "Rack Cell Over Voltage Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6024",
      "address": 24612,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体欠压二级报警门限",
      "key": "lv2_low_clu_sinvol_alm",
      "source_key": "lv2_low_clu_sinvol_alm",
      "description": "Rack Cell Under Voltage Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6025",
      "address": 24613,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体欠压二级恢复门限",
      "key": "lv2_low_clu_sinvol_alm_reco",
      "source_key": "lv2_low_clu_sinvol_alm_reco",
      "description": "Rack Cell Under Voltage Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6026",
      "address": 24614,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压过压二级报警门限",
      "key": "lv2_hi_total_vol_alm",
      "source_key": "lv2_hi_total_vol_alm",
      "description": "Rack System Over Voltage Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6027",
      "address": 24615,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压过压二级恢复门限",
      "key": "lv2_hi_total_vol_alm_reco",
      "source_key": "lv2_hi_total_vol_alm_reco",
      "description": "Rack System Over Voltage Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6028",
      "address": 24616,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压欠压二级报警门限",
      "key": "lv2_low_total_vol_alm",
      "source_key": "lv2_low_total_vol_alm",
      "description": "Rack System Under Voltage Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6029",
      "address": 24617,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压欠压二级恢复门限",
      "key": "lv2_low_total_vol_alm_reco",
      "source_key": "lv2_low_total_vol_alm_reco",
      "description": "Rack System Under Voltage Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x602A",
      "address": 24618,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电过流二级报警门限",
      "key": "lv2_chg_cur_hi_alm",
      "source_key": "lv2_chg_cur_hi_alm",
      "description": "Rack Charge Over Current Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x602B",
      "address": 24619,
      "count": 1,
      "unit": "0.1A",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电过流二级恢复门限",
      "key": "lv2_hi_chg_cur_alm_reco",
      "source_key": "lv2_hi_chg_cur_alm_reco",
      "description": "Rack Charge Over Current Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x602C",
      "address": 24620,
      "count": 1,
      "unit": "0.1A",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电过流二级报警门限",
      "key": "lv2_dchg_cur_hi_alm",
      "source_key": "lv2_dchg_cur_hi_alm",
      "description": "Rack Discharge Over Current Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x602D",
      "address": 24621,
      "count": 1,
      "unit": "0.1A",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电过流二级恢复门限",
      "key": "lv2_hi_dchg_cur_alm_reco",
      "source_key": "lv2_hi_dchg_cur_alm_reco",
      "description": "Rack Discharge Over Current Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x602E",
      "address": 24622,
      "count": 1,
      "unit": "0.1A",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电温度过高二级报警门限",
      "key": "lv2_clu_chg_temp_hi_alm",
      "source_key": "lv2_clu_chg_temp_hi_alm",
      "description": "Rack Charge Over Temp Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x602F",
      "address": 24623,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电温度过高二级恢复门限",
      "key": "lv2_hi_clu_chg_temp_alm_reco",
      "source_key": "lv2_hi_clu_chg_temp_alm_reco",
      "description": "Rack Charge Over Temp Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6030",
      "address": 24624,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电温度过低二级报警门限",
      "key": "lv2_clu_chg_temp_low_alm",
      "source_key": "lv2_clu_chg_temp_low_alm",
      "description": "Rack Charge Under Temp Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6031",
      "address": 24625,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电温度过低二级恢复门限",
      "key": "lv2_low_clu_chg_temp_alm_reco",
      "source_key": "lv2_low_clu_chg_temp_alm_reco",
      "description": "Rack Charge Under Temp Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6032",
      "address": 24626,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "RackSOC过低二级报警门限",
      "key": "lv2_SOC_low_alm",
      "source_key": "lv2_SOC_low_alm",
      "description": "Rack SOC Lower Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6033",
      "address": 24627,
      "count": 1,
      "unit": "0.01",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.01,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "RackSOC过低二级恢复门限",
      "key": "lv2_low_SOC_alm_reco",
      "source_key": "lv2_low_SOC_alm_reco",
      "description": "Rack SOC Lower Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6034",
      "address": 24628,
      "count": 1,
      "unit": "0.01",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.01,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack极柱温度过高二级报警门限",
      "key": "lv2_polarity_temp_hi_alm",
      "source_key": "lv2_polarity_temp_hi_alm",
      "description": "Rack Pole Over Temp Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6035",
      "address": 24629,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack极柱温度过高二级恢复门限",
      "key": "lv2_hi_polarity_temp_alm_reco",
      "source_key": "lv2_hi_polarity_temp_alm_reco",
      "description": "Rack Pole Over Temp Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6036",
      "address": 24630,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack绝缘失效二级报警门限",
      "key": "lv2_ir_low_alm",
      "source_key": "lv2_ir_low_alm",
      "description": "Rack Insulation Failure Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6037",
      "address": 24631,
      "count": 1,
      "unit": "Ω/V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack绝缘失效二级恢复门限",
      "key": "lv2_low_ir_alm_reco",
      "source_key": "lv2_low_ir_alm_reco",
      "description": "Rack Insulation Failure Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6038",
      "address": 24632,
      "count": 1,
      "unit": "Ω/V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体压差过高二级报警门限",
      "key": "lv2_hi_clu_sinvol_diff_alm",
      "source_key": "lv2_hi_clu_sinvol_diff_alm",
      "description": "Rack Cell Vol Diff Over Big Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6039",
      "address": 24633,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体压差过高二级恢复门限",
      "key": "lv2_hi_clu_sinvol_diff_alm_reco",
      "source_key": "lv2_hi_clu_sinvol_diff_alm_reco",
      "description": "Rack Cell Vol Diff Over Big Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x603A",
      "address": 24634,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压压差过高二级报警门限",
      "key": "lv2_hi_vol_diff_alm",
      "source_key": "lv2_hi_vol_diff_alm",
      "description": "Rack Total Vol Diff Over Big Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x603B",
      "address": 24635,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压压差过高二级恢复门限",
      "key": "lv2_hi_tot_vol_diff_alm_reco",
      "source_key": "lv2_hi_tot_vol_diff_alm_reco",
      "description": "Rack Total Vol Diff Over Big Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x603C",
      "address": 24636,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电过温二级报警门限",
      "key": "lv2_hi_clu_temp_alm",
      "source_key": "lv2_hi_clu_temp_alm",
      "description": "Rack Discharge Over Temp Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x603D",
      "address": 24637,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电过温二级恢复门限",
      "key": "lv2_hi_clu_temp_alm_reco",
      "source_key": "lv2_hi_clu_temp_alm_reco",
      "description": "Rack Discharge Over Temp Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x603E",
      "address": 24638,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电欠温二级报警门限",
      "key": "lv2_low_clu_temp_alm",
      "source_key": "lv2_low_clu_temp_alm",
      "description": "Rack Discharge Under Temp Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x603F",
      "address": 24639,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电欠温二级恢复门限",
      "key": "lv2_low_clu_temp_alm_reco",
      "source_key": "lv2_low_clu_temp_alm_reco",
      "description": "Rack Discharge Under Temp Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6040",
      "address": 24640,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack温差过高二级报警门限",
      "key": "lv2_hi_bat_temp_diff_alm",
      "source_key": "lv2_hi_bat_temp_diff_alm",
      "description": "Rack Bat Temp Diff Over Big Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6041",
      "address": 24641,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack温差过高二级恢复门限",
      "key": "lv2_hi_bat_temp_diff_alm_reco",
      "source_key": "lv2_hi_bat_temp_diff_alm_reco",
      "description": "Rack Bat Temp Diff Over Big Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6042",
      "address": 24642,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack 高压箱连接器温度过高二级报警门限",
      "key": "lv2_hi_hvbox_temp_alm",
      "source_key": "lv2_hi_hvbox_temp_alm",
      "description": "Rack HVB Temp High Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6043",
      "address": 24643,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack 高压箱连接器温度过高二级恢复门限",
      "key": "lv2_hi_hvbox_temp_alm_reco",
      "source_key": "lv2_hi_hvbox_temp_alm_reco",
      "description": "Rack HVB Temp High Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6044",
      "address": 24644,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体过压三级报警门限",
      "key": "lv3_hi_clu_sinvol_alm",
      "source_key": "lv3_hi_clu_sinvol_alm",
      "description": "Rack Cell Over Voltage Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6045",
      "address": 24645,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体过压三级恢复门限",
      "key": "lv3_hi_clu_sinvol_alm_reco",
      "source_key": "lv3_hi_clu_sinvol_alm_reco",
      "description": "Rack Cell Over Voltage Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6046",
      "address": 24646,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体欠压三级报警门限",
      "key": "lv3_low_clu_sinvol_alm",
      "source_key": "lv3_low_clu_sinvol_alm",
      "description": "Rack Cell Under Voltage Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6047",
      "address": 24647,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体欠压三级恢复门限",
      "key": "lv3_low_clu_sinvol_alm_reco",
      "source_key": "lv3_low_clu_sinvol_alm_reco",
      "description": "Rack Cell Under Voltage Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6048",
      "address": 24648,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压过压三级报警门限",
      "key": "lv3_hi_total_vol_alm",
      "source_key": "lv3_hi_total_vol_alm",
      "description": "Rack System Over Voltage Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6049",
      "address": 24649,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压过压三级恢复门限",
      "key": "lv3_hi_total_vol_alm_reco",
      "source_key": "lv3_hi_total_vol_alm_reco",
      "description": "Rack System Over Voltage Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x604A",
      "address": 24650,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压欠压三级报警门限",
      "key": "lv3_low_total_vol_alm",
      "source_key": "lv3_low_total_vol_alm",
      "description": "Rack System Under Voltage Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x604B",
      "address": 24651,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压欠压三级恢复门限",
      "key": "lv3_low_total_vol_alm_reco",
      "source_key": "lv3_low_total_vol_alm_reco",
      "description": "Rack System Under Voltage Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x604C",
      "address": 24652,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电过流三级报警门限",
      "key": "lv3_chg_cur_hi_alm",
      "source_key": "lv3_chg_cur_hi_alm",
      "description": "Rack Charge Over Current Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x604D",
      "address": 24653,
      "count": 1,
      "unit": "0.1A",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电过流三级恢复门限",
      "key": "lv3_hi_chg_cur_alm_reco",
      "source_key": "lv3_hi_chg_cur_alm_reco",
      "description": "Rack Charge Over Current Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x604E",
      "address": 24654,
      "count": 1,
      "unit": "0.1A",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电过流三级报警门限",
      "key": "lv3_dchg_cur_hi_alm",
      "source_key": "lv3_dchg_cur_hi_alm",
      "description": "Rack Discharge Over Current Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x604F",
      "address": 24655,
      "count": 1,
      "unit": "0.1A",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电过流三级恢复门限",
      "key": "lv3_hi_dchg_cur_alm_reco",
      "source_key": "lv3_hi_dchg_cur_alm_reco",
      "description": "Rack Discharge Over Current Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6050",
      "address": 24656,
      "count": 1,
      "unit": "0.1A",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电温度过高三级报警门限",
      "key": "lv3_clu_chg_temp_hi_alm",
      "source_key": "lv3_clu_chg_temp_hi_alm",
      "description": "Rack Charge Over Temp Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6051",
      "address": 24657,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电温度过高三级恢复门限",
      "key": "lv3_hi_clu_chg_temp_alm_reco",
      "source_key": "lv3_hi_clu_chg_temp_alm_reco",
      "description": "Rack Charge Over Temp Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6052",
      "address": 24658,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电温度过低三级报警门限",
      "key": "lv3_clu_chg_temp_low_alm",
      "source_key": "lv3_clu_chg_temp_low_alm",
      "description": "Rack Charge Under Temp Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6053",
      "address": 24659,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack充电温度过低三级恢复门限",
      "key": "lv3_low_clu_chg_temp_alm_reco",
      "source_key": "lv3_low_clu_chg_temp_alm_reco",
      "description": "Rack Charge Under Temp Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6054",
      "address": 24660,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "RackSOC过低三级报警门限",
      "key": "lv3_SOC_low_alm",
      "source_key": "lv3_SOC_low_alm",
      "description": "Rack SOC Lower Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6055",
      "address": 24661,
      "count": 1,
      "unit": "%",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "RackSOC过低三级恢复门限",
      "key": "lv3_low_SOC_alm_reco",
      "source_key": "lv3_low_SOC_alm_reco",
      "description": "Rack SOC Lower Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6056",
      "address": 24662,
      "count": 1,
      "unit": "%",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack极柱温度过高三级报警门限",
      "key": "lv3_polarity_temp_hi_alm",
      "source_key": "lv3_polarity_temp_hi_alm",
      "description": "Rack Pole Over Temp Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6057",
      "address": 24663,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack极柱温度过高三级恢复门限",
      "key": "lv3_hi_polarity_temp_alm_reco",
      "source_key": "lv3_hi_polarity_temp_alm_reco",
      "description": "Rack Pole Over Temp Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6058",
      "address": 24664,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack绝缘失效三级报警门限",
      "key": "lv3_ir_low_alm",
      "source_key": "lv3_ir_low_alm",
      "description": "Rack Insulation Failure Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6059",
      "address": 24665,
      "count": 1,
      "unit": "Ω/V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack绝缘失效三级恢复门限",
      "key": "lv3_low_ir_alm_reco",
      "source_key": "lv3_low_ir_alm_reco",
      "description": "Rack Insulation Failure Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x605A",
      "address": 24666,
      "count": 1,
      "unit": "Ω/V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体压差过高三级报警门限",
      "key": "lv3_hi_clu_sinvol_diff_alm",
      "source_key": "lv3_hi_clu_sinvol_diff_alm",
      "description": "Rack Cell Vol Diff Over Big Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x605B",
      "address": 24667,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack单体压差过高三级恢复门限",
      "key": "lv3_hi_clu_sinvol_diff_alm_reco",
      "source_key": "lv3_hi_clu_sinvol_diff_alm_reco",
      "description": "Rack Cell Vol Diff Over Big Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x605C",
      "address": 24668,
      "count": 1,
      "unit": "mv",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 1.0,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压压差过高三级报警门限",
      "key": "lv3_hi_vol_diff_alm",
      "source_key": "lv3_hi_vol_diff_alm",
      "description": "Rack Total Vol Diff Over Big Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x605D",
      "address": 24669,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack总电压压差过高三级恢复门限",
      "key": "lv3_hi_tot_vol_diff_alm_reco",
      "source_key": "lv3_hi_tot_vol_diff_alm_reco",
      "description": "Rack Total Vol Diff Over Big Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x605E",
      "address": 24670,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电过温三级报警门限",
      "key": "lv3_hi_clu_temp_alm",
      "source_key": "lv3_hi_clu_temp_alm",
      "description": "Rack Discharge Over Temp Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x605F",
      "address": 24671,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "int16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电过温三级恢复门限",
      "key": "lv3_hi_clu_temp_alm_reco",
      "source_key": "lv3_hi_clu_temp_alm_reco",
      "description": "Rack Discharge Over Temp Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6060",
      "address": 24672,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电欠温三级报警门限",
      "key": "lv3_low_clu_temp_alm",
      "source_key": "lv3_low_clu_temp_alm",
      "description": "Rack Discharge Under Temp Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6061",
      "address": 24673,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack放电欠温三级恢复门限",
      "key": "lv3_low_clu_temp_alm_reco",
      "source_key": "lv3_low_clu_temp_alm_reco",
      "description": "Rack Discharge Under Temp Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6062",
      "address": 24674,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack温差过高三级报警门限",
      "key": "lv3_hi_bat_temp_diff_alm",
      "source_key": "lv3_hi_bat_temp_diff_alm",
      "description": "Rack Bat Temp Diff Over Big Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6063",
      "address": 24675,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack温差过高三级恢复门限",
      "key": "lv3_hi_bat_temp_diff_alm_reco",
      "source_key": "lv3_hi_bat_temp_diff_alm_reco",
      "description": "Rack Bat Temp Diff Over Big Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6064",
      "address": 24676,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack 高压箱连接器温度过高三级报警门限",
      "key": "lv3_hi_hvbox_temp_alm",
      "source_key": "lv3_hi_hvbox_temp_alm",
      "description": "Rack HVB Temp High Critical Alarm",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6065",
      "address": 24677,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack 高压箱连接器温度过高三级恢复门限",
      "key": "lv3_hi_hvbox_temp_alm_reco",
      "source_key": "lv3_hi_hvbox_temp_alm_reco",
      "description": "Rack HVB Temp High Critical Alarm Recover",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6066",
      "address": 24678,
      "count": 1,
      "unit": "0.1℃",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack 模组压差过高告警三级阈值",
      "key": "lv3_module_vol_differ_hi_alm_throld",
      "source_key": "lv3_module_vol_differ_hi_alm_throld",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6067",
      "address": 24679,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack 模组压差过高告警二级阈值",
      "key": "lv2_module_vol_differ_hi_alm_throld",
      "source_key": "lv2_module_vol_differ_hi_alm_throld",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6068",
      "address": 24680,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack 模组压差过高告警一级阈值",
      "key": "lv1_module_vol_differ_hi_alm_throld",
      "source_key": "lv1_module_vol_differ_hi_alm_throld",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x6069",
      "address": 24681,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack 模组压差过高告警三级恢复阈值",
      "key": "lv3_module_vol_differ_hi_alm_reco",
      "source_key": "lv3_module_vol_differ_hi_alm_reco",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x606A",
      "address": 24682,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack 模组压差过高告警二级恢复阈值",
      "key": "lv2_module_vol_differ_hi_alm_reco",
      "source_key": "lv2_module_vol_differ_hi_alm_reco",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x606B",
      "address": 24683,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    },
    {
      "display_name": "Rack 模组压差过高告警一级恢复阈值",
      "key": "lv1_module_vol_differ_hi_alm_reco",
      "source_key": "lv1_module_vol_differ_hi_alm_reco",
      "description": "",
      "definition": "",
      "comment": "",
      "data_origin": "BAU, BCU[1]",
      "source_signal": "",
      "block": "Alarm parameters",
      "source_address": "0x606C",
      "address": 24684,
      "count": 1,
      "unit": "0.1V",
      "attribute": "W/R",
      "source_attribute": "W/R",
      "type": "u16",
      "scale": 0.1,
      "offset": 0.0,
      "read_functions": [
        3,
        4
      ],
      "write_functions": [
        6,
        16
      ],
      "reserved": false,
      "bit_fields": []
    }
  ]
}
